{
  "leaf_skill": "protection_coordination",
  "sub_branch": "power_distribution",
  "discipline": "electrical",
  "governing_standards": ["IEC 60909", "IEC 60947-2", "IEEE 242", "SBC 401", "BS 7671"],
  "codes": {
    "SBC": {
      "nominal_voltage_v": 400.0,
      "phase_to_neutral_voltage_v": 230.0,
      "frequency_hz": 60.0,
      "voltage_factor_cmax": 1.05,
      "default_grid_short_circuit_mva": 500.0,
      "copper_resistivity_ohm_mm2_per_m": 0.0225,
      "cable_reactance_ohm_per_km": 0.08,
      "min_time_selectivity_margin_ms": 100.0,
      "standard_breaker_icu_ka": [10.0, 16.0, 25.0, 36.0, 50.0, 65.0, 85.0, 100.0],
      "transformer_impedances": {
        "500": 4.0,
        "1000": 5.0,
        "1500": 6.0,
        "2000": 6.0,
        "2500": 6.0
      },
      "electronic_trip_unit_lsig_defaults": {
        "acb_incomer": {
          "ir_ratio": 1.0,
          "tr_seconds": 12.0,
          "isd_ratio": 4.0,
          "tsd_seconds": 0.3,
          "ii_setting": "OFF"
        },
        "mccb_feeder": {
          "ir_ratio": 0.9,
          "tr_seconds": 12.0,
          "isd_ratio": 3.0,
          "tsd_seconds": 0.1,
          "ii_ratio": 10.0
        }
      }
    },
    "NEC": {
      "nominal_voltage_v": 480.0,
      "phase_to_neutral_voltage_v": 277.0,
      "frequency_hz": 60.0,
      "voltage_factor_cmax": 1.05,
      "default_grid_short_circuit_mva": 500.0,
      "copper_resistivity_ohm_mm2_per_m": 0.0225,
      "cable_reactance_ohm_per_km": 0.08,
      "min_time_selectivity_margin_ms": 100.0,
      "standard_breaker_icu_ka": [10.0, 18.0, 25.0, 35.0, 50.0, 65.0, 100.0],
      "transformer_impedances": {
        "500": 4.5,
        "1000": 5.75,
        "1500": 5.75,
        "2000": 5.75,
        "2500": 5.75
      },
      "electronic_trip_unit_lsig_defaults": {
        "acb_incomer": {
          "ir_ratio": 1.0,
          "tr_seconds": 12.0,
          "isd_ratio": 4.0,
          "tsd_seconds": 0.3,
          "ii_setting": "OFF"
        },
        "mccb_feeder": {
          "ir_ratio": 0.9,
          "tr_seconds": 12.0,
          "isd_ratio": 3.0,
          "tsd_seconds": 0.1,
          "ii_ratio": 10.0
        }
      }
    },
    "ECP": {
      "nominal_voltage_v": 380.0,
      "phase_to_neutral_voltage_v": 220.0,
      "frequency_hz": 50.0,
      "voltage_factor_cmax": 1.05,
      "default_grid_short_circuit_mva": 250.0,
      "copper_resistivity_ohm_mm2_per_m": 0.0225,
      "cable_reactance_ohm_per_km": 0.08,
      "min_time_selectivity_margin_ms": 120.0,
      "standard_breaker_icu_ka": [10.0, 16.0, 25.0, 36.0, 50.0, 70.0, 100.0],
      "transformer_impedances": {
        "500": 4.0,
        "1000": 5.0,
        "1500": 6.0,
        "2000": 6.0,
        "2500": 6.0
      },
      "electronic_trip_unit_lsig_defaults": {
        "acb_incomer": {
          "ir_ratio": 1.0,
          "tr_seconds": 12.0,
          "isd_ratio": 4.0,
          "tsd_seconds": 0.3,
          "ii_setting": "OFF"
        },
        "mccb_feeder": {
          "ir_ratio": 0.9,
          "tr_seconds": 12.0,
          "isd_ratio": 3.0,
          "tsd_seconds": 0.1,
          "ii_ratio": 10.0
        }
      }
    }
  }
}
